# 标签与 IFU 知识库（专题实操版）

标签（Label）和说明书（IFU/Instructions for Use）是产品合规交付的最后一道。本知识库提供**要求对照 → 标签检查表 → IFU 框架**的可操作内容，官方链接经核验可直达。

> 制作日期：2026-08-27 ｜ 链接来源：复用注册枢纽已核验清单（2026-08-14 浏览器级复核）

---

## 一、标签 / IFU 要求总览

标签面向「即刻识别」，IFU 面向「正确使用」；各国对必须含内容、语言、符号均有强制要求。

| 维度 | 中国 | 欧盟 | 美国 |
| --- | --- | --- | --- |
| 法规依据 | 局令 6 号《说明书和标签管理规定》 | MDR 2017/745 Annex I 第 23 条 + MDCG 2019-15 | 21 CFR 801（标签）/ 809（IFU） |
| 语言 | 中文 | 成员国官方语言 | 英文 |
| UDI 体现 | 须含 UDI | Basic UDI-DI + UDI-DI | UDI（2022-2027 分阶段强制） |
| 符号 | 可采国际标准符号 | 优先 ISO 15223-1 符号 | ISO 15223-1 符号可用 |

> 关键提示：灭菌信息（方法、有效期、再处理）是复用/无菌器械标签的重点；灭菌相关标准归口 ISO/TC 198。

---

## 二、中国 局令 6 号（说明书和标签管理规定）

国家药监局《医疗器械说明书和标签管理规定》（2014 年第 6 号令），规定标签与说明书的必备内容、禁止性条款。

| 项目 | 说明 / 入口 |
| --- | --- |
| 局令 6 号英文页（NMPA） | [english.nmpa.gov.cn c_415402.htm](https://english.nmpa.gov.cn/2019-10/11/c_415402.htm) |
| 必备内容 | 产品名称、型号规格、注册人/生产信息、适应证、禁忌、注意事项、标识标签、生产日期/有效期等 |
| 禁止性规定 | 不得含「疗效较佳」「保证治愈」等断言性用语 |

> I 类 / II 类 / III 类均须符合局令 6 号（备案/注册产品均适用）。

---

## 三、欧盟 MDCG 2019-15 rev.1（I 类器械标签/IFU）+ MDR Annex I 23 条

MDCG 2019-15 提供 I 类器械（含可重复使用外科器械）标签与 IFU 的最小信息要求模板。

| 项目 | 说明 / 入口 |
| --- | --- |
| MDCG 指南总入口 | [health.ec.europa.eu MDCG endorsed documents](https://health.ec.europa.eu/medical-devices-sector/new-regulations/guidance-mdcg-endorsed-documents-and-other-guidance_en) |
| 适用范围 | 重点 I 类器械（含 reusable surgical instruments）；同时参考 MDR Annex I 23 条 |
| 最小标签信息 | 制造商、UDI、预期用途、批次/序列号、警告、灭菌状态、CE 标识（如适用） |
| MDR Annex I 23 条 | 标签/IFU 信息提供要求（全面适用于所有类别） |

> 提示：复用外科器械（如关节镜钳）的 IFU 必须写明经确认的再处理程序（清洗/消毒/灭菌/包装），与上市后监管的 FSCA 要求呼应。

---

## 四、ISO 15223-1:2021（医疗器械符号）

规定标签所用图形符号，是各国标签"用符号代替文字"的通用依据。

| 项目 | 说明 / 入口 |
| --- | --- |
| ISO 15223-1:2021 标准页 | [iso.org/standard/77326.html](https://www.iso.org/standard/77326.html) |
| 常用符号 | 批号、序列号、有效期、无菌、勿重复使用、制造商、UDI 载体等 |
| 状态 | 现行有效（2021 版） |

---

## 五、ISO 20417（提供信息 / IFU 内容）⚠️ 版本注意

规定制造商须随器械提供的信息内容（即 IFU 的内容框架）。

| 项目 | 说明 / 入口 |
| --- | --- |
| ISO 20417 标准页 | [iso.org/standard/67943.html](https://www.iso.org/standard/67943.html) |
| ⚠️ 版本状态 | **2021 版（Edition 1）已撤消（Withdrawn 95.99）**，现行版本为 **ISO 20417:2026**。引用时务必使用 2026 版，或优先以 ISO 15223-1:2021 规定符号、以 MDR Annex I 23 条规定 IFU 内容 |
| 内容框架 | 预期用途、禁忌、警告/注意事项、使用说明、维护/再处理、技术参数 |

> 重要：不少旧资料/模板仍写「ISO 20417:2021」，但该版已撤消。新注册文件请引用 ISO 20417:2026 或本国转化标准，避免评审时版本过期。

---

## 六、灭菌信息与 ISO/TC 198

灭菌方法、有效期、再处理程序是标签/IFU 的强制信息点。

| 项目 | 说明 / 入口 |
| --- | --- |
| ISO/TC 198 委员会页 | [iso.org/committee/54576.html](https://www.iso.org/committee/54576.html) — Sterilization of health-care products |
| 相关标准 | ISO 11135（EO 灭菌）、11137（辐照）、17665（湿热）等 |
| 与标签关系 | 灭菌方法/有效期/灭菌确认状态须如实体现在标签与 IFU |

---

## 七、标签要素检查表（上市前自查）

**通用要素：**
- [ ] 产品名称与型号规格
- [ ] 制造商名称与地址（+ 欧盟代表/美国代理信息，如适用）
- [ ] 注册人/备案人信息（中国）
- [ ] UDI（Basic UDI-DI / UDI-DI / 中国 UDI）
- [ ] 批次号 / 序列号 / 生产日期 / 有效期
- [ ] 预期用途（简要）
- [ ] 警示与注意事项（含禁忌）
- [ ] 灭菌状态（无菌/非无菌、灭菌方法、灭菌有效期）
- [ ] CE 标识（欧盟，如适用）/ FDA 注册列名信息（美国）
- [ ] 符号符合 ISO 15223-1（若用符号代替文字）
- [ ] 语言符合目标市场要求

**复用器械专项：**
- [ ] 再处理程序（清洗/消毒/灭菌/包装）写入 IFU
- [ ] 可重复使用次数/寿命（如适用）
- [ ] 灭菌与再处理验证记录可追溯

---

## 八、IFU 内容框架

1. 器械描述与型号规格
2. 预期用途 / 适应证
3. 禁忌
4. 警告与注意事项（来自风险分析输出）
5. 使用说明（步骤化、配图更佳）
6. 维护与再处理（复用器械重点：清洗/消毒/灭菌/包装）
7. 储存与运输条件
8. 技术参数（含兼容性、附件）
9. 制造商信息与联系方式
10. 版本号与修订日期

---

## 九、常见误区

- ❌ 标签只写"品牌名"没有 UDI/灭菌信息 → 强制要素缺一不可
- ❌ IFU 凭经验写，与风险分析脱节 → 警示/禁忌须来自风险控制输出（ISO 14971 第三类控制：安全信息）
- ❌ 复用器械不写再处理程序 → 审评高频发补点，且上市后 FSCA 常因再处理不当触发
- ❌ 引用已撤消标准版本（如 ISO 20417:2021）→ 引用现行版（ISO 20417:2026 / ISO 15223-1:2021）
- ❌ 一个标签打天下 → 各国语言、法规依据、UDI 要求不同，分市场出标签

---

## 十、边界与时效

- 本知识库提供框架与要点，不替代公告机构/审评中心对具体产品的裁定；标签最终版建议由专业 RA 复核。
- 法规/标准会更新：ISO 20417 现行 2026 版、ISO 15223-1 2021 版现行、MDCG 指南以官方指南库最新版为准、FDA UDI 分阶段强制时间表以 FDA 官网为准，使用前点开链接复核。
