# 延续注册与发补答复模板枢纽

> 徽章：阶段④⑤（申报-审评） ｜ 市场：中国 + 美国（重点）+ 欧盟 ｜ 类别：全品类 ｜ 核验：官方源核实（2026-08-28）
> 类型：实操模板 ｜ 状态：就绪 ｜ 格式：MD ｜ 保密：公开（官方公开信息）

> 延续注册与发补答复是注册工程师最高频的实操场景。本枢纽给三套可直接套用的骨架：**中国延续注册**、**中国发补答复**、**美国 FDA 发补（AI）答复**，附欧盟重认证要点。

---

## 一、中国 · 延续注册

### 1.1 依据与时限（红线）
| 项 | 要求 |
|---|---|
| 法规依据 | 《医疗器械监督管理条例》（739 号令）第 22 条；《医疗器械注册与备案管理办法》（总局令第 47 号）第 82/84 条；IVD 走《体外诊断试剂注册与备案管理办法》（48 号令） |
| 申请时限 | 注册证**有效期届满 6 个月前**向原注册部门申请（以首次提交时间为准；补正后提交与受理不得晚于届满日） |
| 申报资料要求 | **2021 年 121 号公告**（器械）附件 6《延续注册申报资料要求及说明》；**122 号公告**（IVD） |
| 审评时限 | 受理 5 个工作日；技术审评：二类 60 个工作日 / 三类 90 个工作日；补正资料 **1 年内一次性补齐**；行政审批 20 个工作日；制证 10 个工作日 |
| 新证有效期 | 批准在原证期内 → 新证起始日 = 原证到期日次日；批准不在原证期内 → 起始日 = 批准延续日（47 号令第 84 条） |

### 1.2 三类不予延续（绝对红线）
1. **未在规定期限内提出延续注册申请**
2. 新的强制性标准实施后产品**不能达到新要求**
3. 附条件批准产品**未完成载明事项**

### 1.3 申报资料清单（八大件骨架，按 121 号公告附件 6 细化）
1. **申请表**——产品名称/型号/注册人与原证完全一致
2. **证明文件**——营业执照、原注册证及历次变更注册（备案）文件复印件
3. **监管信息**——注册人信息、代理人（如适用）、产品历史沿革说明
4. **非临床资料**——按 121 号公告非临床部分要求（性能指标、符合标准清单）；**重点：如有新强标实施导致的变化且属应变更注册的，须附延续前已获批准的变更注册（备案）文件**（天津药监局 2024 年 35 期指引明确）
5. **临床评价资料**——延续阶段一般更新；同品种/免临床的维持说明
6. **无变化声明**——明确声明"延续注册产品没有变化"（如适用）
7. **质量分析报告**——近 1-2 年生产批次检验、上市后不良事件、PMS 数据汇总
8. **风险分析与整改记录**——上市后风险信号处置、标准符合性差异分析

### 1.4 操作提醒
- 申请时间判定按"首次提交时间"（即使补正）；但**受理不得晚于届满日**——别拖到最后一刻
- 新强标（如 2026-09-15 YY 0875、10-01 GB 18279）实施导致实质变化的，**先变更注册、再延续**（联动本库《标准换轨提醒》）
- 延续注册费：国家局/省局按财税〔2015〕2 号收费（延续注册费），各省标准不同

---

## 二、中国 · 发补答复（补充资料）

### 2.1 规则
- 技术审评发补（补充资料通知）后：**1 年内一次性补齐**（依据 121 号公告及审评时限规则）；逾期未补正/不予补正的，审评部门可终止审评、作退审处理
- 发补答复须**逐条对应**发补通知问题编号，一次性、有序、完整

### 2.2 答复骨架模板
```
补充资料答复（对应发补通知编号：XXXXXX 第 N 次）
一、总体说明（概述修改范围、新增材料清单）
二、逐条答复：
   问题 1：[复述问题] → 答复：[结论+依据+新增资料索引（如检验报告/说明书修订页）]
   问题 2：……
三、文件变更清单（本次补充对申报资料的修改点：章节/文件/页码）
四、附件清单
```
**要点**：①逐条对应，宁全勿漏 ②每条给"结论→依据→证据"三层 ③涉及标准更新的附新旧标准差异分析 ④涉及说明书/标签改动的附修订对照页

---

## 三、美国 FDA · 发补（AI 请求）答复

### 3.1 规则
- AI（Additional Information）请求 → 提交人 **180 天**内提交完整响应，**无延期**；逾期 → 510(k) 视为撤回并从系统删除，需重新提交全新 510(k)（21 CFR 807.87(m)）
- 响应须以**有效 eSTAR 或 eCopy** 提交至 DCC/CDRH Portal
- Interactive Review（非正式、不停表）与 AI（正式、停表）的区别：**能走 Interactive 就别等 AI**

### 3.2 答复提交要素（FDA 官方要求，逐项含）
1. 提交人名称
2. 510(k) 编号
3. 标识为 Additional Information (AI) to the 510(k)
4. FDA 发补请求日期
5. 按问题条目有序组织的完整信息（逐条对应 FDA AI 信函）

### 3.3 避坑
- **别卡第 180 天**：预留 eCopy 校验/上传缓冲，第 179 天提交没过校验 = 超期撤回
- 响应不完整（漏任一缺陷点）→ 仍按原 AI 日期计算 180 天，不会重开窗口（FDA 指南：FDA and Industry Actions...）
- 未受邀的主动补充若构成新预期用途/新技术 → FDA 可能要求全新 510(k) 并重新缴费

---

## 四、欧盟 · CE 证书续期（重认证）要点

| 项 | 要点 |
|---|---|
| 证书有效期 | CE 证书最长 **5 年**（MDR/IVDR） |
| 续期流程 | 证书到期前启动**重认证（re-certification）**：更新技术文档 → NB 复评（QMS + 技术文档抽样/全面）→ 换发新证 |
| 年度监督 | 每年 NB 监督审核（费用 + 排期），缺监督记录可能影响续期 |
| 关键衔接 | 5 年到期未换证 = 无法继续贴 CE 销售；MDR/IVDR 过渡期产品（legacy）另按过渡期规则 |
| 实操提醒 | NB 排期是最大变量（12-24 个月），**提前 12-18 个月启动**续期沟通（联动 IVD 过渡期时间表） |

---

## 五、官方入口

| 市场 | 入口 |
|---|---|
| 中国 121/122 号公告 | nmpa.gov.cn（2021-09-29 发布，附件含延续注册申报资料要求） |
| 中国 47 号令/48 号令 | 市场监管总局官网（注册与备案管理办法全文） |
| 美国 510(k) 流程/AI 答复 | fda.gov 510(k) Submission Process；21 CFR 807.87(m) |
| 欧盟重认证 | health.ec.europa.eu（MDR/IVDR 符合性评估章节） |

## 六、诚实边界与时效
- 中国延续注册/发补时限按 121 号公告与 47 号令口径；部分省局执行细节（如受理窗口）以当地为准
- FDA 时限按现行指南与 21 CFR 口径；法规更新以 FDA 官方最新为准
- 模板为通用骨架，具体产品按类别要求补充专项资料
- 本文为专业参考，不构成法规意见

*延续注册与发补答复模板枢纽 · 核验 2026-08-28 · 版权 © 2026 注册老炮*
