# 标签与 IFU 枢纽

标签（Label）和说明书（IFU/Instructions for Use）是产品合规交付的最后一道。本枢纽汇总中国局令 6 号、欧盟 MDCG 2019-15、ISO 15223-1（符号）、ISO 20417（信息提供）、ISO/TC 198（灭菌）的官方入口，全部可点击直达。适用于注册、法规、质量岗位。


## 标签 / IFU 要求总览

标签面向「即刻识别」，IFU 面向「正确使用」；各国对必须含内容、语言、符号均有强制要求。

| 维度 | 中国 | 欧盟 | 国际通用 |
| --- | --- | --- | --- |
| 法规依据 | 局令 6 号《说明书和标签管理规定》 | MDR 2017/745 Annex I 23 条 | ISO 15223-1（符号）/ ISO 20417（信息） |
| 语言 | 中文 | 成员国官方语言 | 依市场 |
| UDI 体现 | 须含 UDI（见 UDI 枢纽） | Basic UDI-DI + UDI-DI | GS1 等 |
| 符号 | 可采国际标准符号 | 优先 ISO 15223-1 符号 | ISO 15223-1:2021 |

> 关键提示：灭菌信息（方法、有效期、再处理）是复用/无菌器械标签的重点；灭菌相关标准归口 ISO/TC 198。

## 中国 局令 6 号（说明书和标签管理规定）

国家药监局《医疗器械说明书和标签管理规定》（2014 年第 6 号令），规定标签与说明书的必备内容、禁止性条款。

| 项目 | 说明 / 入口 |
| --- | --- |
| 局令 6 号英文页（NMPA） | [english.nmpa.gov.cn c_415402.htm](https://english.nmpa.gov.cn/2019-10/11/c_415402.htm) — Provisions on the Administration of Medical Device Instructions and Labels |
| 必备内容 | 产品名称、型号规格、注册人/生产信息、适应证、禁忌、注意事项、标识标签、生产日期/有效期等 |
| 禁止性规定 | 不得含「疗效最佳」「保证治愈」等断言性用语 |

I 类II 类III 类 均须符合局令 6 号（备案/注册产品均适用）。

## 欧盟 MDCG 2019-15 rev.1（I 类器械标签/IFU）

MDCG 2019-15 提供 I 类器械（含可重复使用外科器械）标签与 IFU 的最小信息要求模板。

| 项目 | 说明 / 入口 |
| --- | --- |
| MDCG 指南总入口 | [health.ec.europa.eu MDCG endorsed documents](https://health.ec.europa.eu/medical-devices-sector/new-regulations/guidance-mdcg-endorsed-documents-and-other-guidance_en) — 含 MDCG 2019-15 rev.1（I 类器械标签与 IFU 指南） |
| 适用范围 | 重点 I 类器械（含 reusable surgical instruments）；同时参考 MDR Annex I 23 条 |
| 最小标签信息 | 制造商、UDI、预期用途、批次/序列号、警告、灭菌状态、CE 标识（如适用） |

> 提示：复用外科器械（如关节镜钳）的 IFU 必须写明经确认的再处理程序（清洗/消毒/灭菌/包装），与「上市后监管」枢纽的 FSCA 要求呼应。

## ISO 15223-1:2021（医疗器械符号）

规定标签所用图形符号，是各国标签「用符号代替文字」的通用依据。

| 项目 | 说明 / 入口 |
| --- | --- |
| ISO 15223-1:2021 标准页 | [iso.org/standard/77326.html](https://www.iso.org/standard/77326.html) — Medical devices — Symbols to be used with information to be supplied |
| 常用符号 | 批号、序列号、有效期、无菌、勿重复使用、制造商、UDI 载体等 |
| 状态 | 现行有效（2021 版） |

## ISO 20417（提供信息 / IFU 内容）

规定制造商须随器械提供的信息内容（即 IFU 的内容框架）。

| 项目 | 说明 / 入口 |
| --- | --- |
| ISO 20417 标准页 | [iso.org/standard/67943.html](https://www.iso.org/standard/67943.html) |
| ⚠️ 版本状态 | **2021 版（Edition 1）已撤消（Withdrawn 95.99）**，现行版本为 **ISO 20417:2026**。引用时务必使用 2026 版，或优先以 ISO 15223-1:2021 规定符号、以 MDR Annex I 23 条规定 IFU 内容。 |
| 内容框架 | 预期用途、禁忌、警告/注意事项、使用说明、维护/再处理、技术参数 |

> 重要：不少旧资料/模板仍写「ISO 20417:2021」，但该版已撤消。新注册文件请引用 ISO 20417:2026 或本国转化标准，避免评审时版本过期。

## ISO/TC 198 灭菌技术委员会

灭菌相关标准（ISO 11135 环氧乙烷、11137 辐照、17665 湿热等）的归口委员会。

| 项目 | 说明 / 入口 |
| --- | --- |
| ISO/TC 198 委员会页 | [iso.org/committee/54576.html](https://www.iso.org/committee/54576.html) — Sterilization of health-care products，可查全部灭菌分标准 |
| 与标签关系 | 灭菌方法/有效期/灭菌确认状态须如实体现在标签与 IFU |


---

*本枢纽由「注册老炮」原创整理，供医疗器械注册合规参考。*
