# FDA 质量体系核查下的敷料供应链溯源（注册老炮知识库）

> 本枢纽为「注册老炮」自有知识沉淀，依据 FDA 公开监管框架（QMSR、CP 7382.850、ISO 10993 等政府公开文件）原创整理，供对话调用。

## 〇、官方原文直达
- FDA QMSR 最终规则（21 CFR Part 820，2026-02-02 生效）：https://www.ecfr.gov/current/title-21/chapter-I/subchapter-H/part-820
- 检查合规程序 CP 7382.850（Compliance Program）：https://www.fda.gov/inspections-compliance-enforcement-and-criminal-investigations/compliance-manuals
- FDA 质量体系法规（QMSR，FDA 专题页）：https://www.fda.gov/medical-devices/postmarket-requirements-devices/quality-system-qms-regulation-qmsr

## 一、检查逻辑的根本变化
- 自 QMSR（Quality Management System Regulation）落地、配套新版检查合规程序 CP 7382.850 启用后，FDA 对生产企业的核查从"静态审档案"转向"按风险强度向上游逐级追溯"。
- 检查员不再只审成品厂与一级供应商的审计记录，而是获得**无层级限制**的供应链穿透权限；投入深度与产品对患者的安全风险成正比。
- 核查不再孤立看采购体系，而是把上游与质量体系六大模块（设计控制、生产控制、CAPA、管理评审、不良事件、供应商管理）联动——上游一处隐患即可被认定为系统性质量缺陷。

## 二、为什么创伤敷料是穿透检查重点
敷料几乎都是多层复合结构，各层材料、与人体的接触方式/时长不同，决定安全风险等级。按由内到外的典型分层：

| 层级 | 功能 | 常见材料 | 风险 | 溯源要求 |
|---|---|---|---|---|
| 创面接触层 | 直接接触伤口 | 硅胶、聚氨酯海绵、多糖纤维 | 最高 | 穿透到所有原料、改性助剂、活性成分的最小化学单元 |
| 吸收/功能芯层 | 吸液、抗菌、填充 | PU 泡沫、CMC、藻酸盐、明胶、抗菌组分 | 高 | 上游材料改性与配方杂质全流程溯源 |
| 粘接/背衬层 | 固定、防水透气 | 压敏胶、透气膜、无纺布 | 中 | 追溯到二级核心原料 |
| 外包装/保护辅材 | 物理保护 | — | 低 | 常规资料审核 |

- **EO（环氧乙烷）灭菌外包**是关键工序节点：残留与降解副产物直接关系安全性，纳入强制穿透审核。
- 大量实际缺陷表明：敷料过敏、刺激、愈合异常多源于上游三级化工单体、微量助剂批次波动、纯度不达标或工艺变更，而非成品工艺本身。

## 三、企业应具备的应对能力
1. **供应商准入门槛**：把"能否提供细化到最小化学单元的检测数据"列为硬性准入条件，而非只看宏观指标报告。
2. **变更管理前移**：上游任何材料牌号、配方、助剂品类变更，须提前做风险评估与生物相容性再评价，并主动通知下游。
3. **溯源材料预备**：敷料及创面接触类耗材的注册资料与体系核查，应预先备好一/二类部件的多级供应链溯源证据。
4. **不良事件反向追溯**：出现过敏、愈合延迟等批量投诉时，能从成品批次逐层反查到原料批次；任一环节记录缺失即判体系缺陷。
5. **体系联动设计**：与 ISO 10993 / GB-T 16886 生物相容性评价、UDI 追溯、变更管理统一设计，防止上游变更击穿成品合规。

## 四、核心启示
医疗器械的安全风险根植于材料的**最小化学单元**，而非宏观成品结构——"成品合格即合规"的传统认知已被颠覆。对创面接触类耗材，仅做成品检测加一级供应商管控远远不够，必须把管控延伸到高分子单体、微量助剂、功能原料的每一层配方、工艺、变更与残留。


---

*本枢纽由「注册老炮」原创整理，供医疗器械注册合规参考。*
