# 注册周期费用有效期对比枢纽

> 医疗器械注册工程师资料枢纽 · 由 WorkBuddy 生成，链接均指向官方源，点击可直达。

---

# 注册周期 · 费用 · 有效期对比枢纽

  费用测算、排期、决策时最需要的横向数据。本枢纽对比中国 / 美国 / 欧盟 / 日本 / 拉美 / 东南亚 的注册周期、官方费用、代理/持证成本、证书有效期与续展要求，官方费用入口均可直达。

## 六市场横向对比（典型区间，以官方当年公示为准）

    
| 市场 | 典型周期 | 官方费（典型） | 代理/持证 | 证书有效期 | 续展 |
| --- | --- | --- | --- | --- | --- |
| 美国 | 510(k) 4–9 月（官方目标 90 天） | 510(k) $26,067（小企业 $6,517）；注册年费 $11,423；PMA $579,272（FY2026） | US Agent 年费；咨询另计 | 无到期（持续有效，须年审） | 企业注册每年 10/1–12/31 |
| 欧盟 | IIa 6–12 月 / IIb 9–18 月 / III 12–24 月 | NB 费按 MDCG 2023-2 公开；TD 评审约 €250–465/时，IIb 首轮约 €35k–70k（估算） | EU Rep；NB 费为主 | 证书最长 5 年 | 5 年重认证 + 年度监督审核 |
| 中国 | II 类 6–12 月 / III 类 12–24 月 | II 类省局审评费约 8–15 万；III 类国家局约 15–25 万（各省定价不同） | 注册代理/顾问另计 | 注册证 5 年 | 到期前 6 个月申请延续 |
| 日本 | II 类 4–9 月 / III 类 8–15 月 | 审查手数料：II 类（认证/承认）数十万日元；III 类更高 | MAH/DMAH 年度管理费 | 承认有效期通常 5 年 | 再审查/更新 |
| 拉美 | 巴西 6–18 月；墨 3–9 月；阿 6–12 月 | 巴西 ANVISA 注册费 + B-GMP；墨 COFEPRIS 卫生注册费；阿 ANMAT 注册费 | 本地持证代表 | 巴西 5–10 年；墨 5 年；阿按类别 | 各国续展不同 |
| 东南亚 | 东盟 CSDT 框架 3–9 月 | 各国较低（如印尼/泰/马 数千–数万美金量级） | 本地 AR / CAB | 通常 3–5 年 | 按国别续展 |

    费用构成提醒：官方费只是冰山。真实预算 = 官方费 + 代理/持证 + 检测（生物相容/灭菌/EMC） + 临床/文献 + 咨询 + 翻译。欧盟与日本临床证据是最大变量。

  

  
    ## 美国 FDA 费用（MDUFA V，FY2026）

    
| 项目 | 标准费 | 小企业费 |
| --- | --- | --- |
| 510(k) | $26,067 | $6,517 |
| PMA / BLA | $579,272 | $144,818 |
| De Novo | $173,782 | $43,446 |
| 企业注册年费 | $11,423 | 无减免 |

    官方费用页：[fda.gov ... MDUFA Fees](https://www.fda.gov/industry/fda-user-fee-programs/medical-device-user-fee-amendments-mdufa-fees)（含 FY2027 已公布，10/1/2026 生效，约 +9%）。

    小企业需经 SBD 认定（年销售额 ≤$1 亿）方可享 75% 减免。

  

  
    ## 欧盟 MDR 费用（Notified Body）

    欧盟无统一官方注册费，费用由公告机构(NB)按 MDCG 2023-2 公开清单收取。

    
| 成本块 | 典型水平（2026 中位，EUR） |
| --- | --- |
| 申请费 | €0 – 8,000 |
| QMS 审核 | ≈ €2,480 / 审核人天 |
| 技术文档评审 | ≈ €2,800 / 评审人天 |
| 年度证书维护 | €358 – 11,000+ |

    欧盟委员会汇总各 NB 标准费率清单：[md_nbs_fees_en.pdf](https://health.ec.europa.eu/document/download/ff5716d5-fe77-4f45-b883-fcf3da4acd15_pl?filename=md_nbs_fees_en.pdf)；模板依据 [MDCG 2023-2](https://health.ec.europa.eu/document/download/309b49d8-07dd-40bf-b3a1-649dbdc378af_en?filename=mdcg_2023-2_en.pdf)。

    选 NB 时除价格外，须核对其 MDR 指定范围(Designation Scope)、产能排期与技术专长。Class III 临床证据成本远超 NB 费。

  

  
    ## 中国 NMPA 费用

    注册费由省级/国家局按省级定价收取，下表为典型区间（人民币）。

    
| 类别 | 审评费典型区间 | 周期 |
| --- | --- | --- |
| II 类（省局） | 约 8–15 万 | 6–12 月 |
| III 类（国家局） | 约 15–25 万 | 12–24 月 |

    入口：[nmpa.gov.cn](https://www.nmpa.gov.cn/) 公告栏目 / [cmde.org.cn](https://www.cmde.org.cn/)（审评与资料要求）。具体标准见各省药监局收费公示。

    注册证有效期 5 年，须在届满前 6 个月申请延续；延续主要审评变更与上市后数据。

  

  
    ## 日本 PMDA 费用

    
| 类别 | 费用性质 |
| --- | --- |
| II 类（认证/承认） | 审查手数料 数十万日元；RCB 第三方认证或 PMDA 承认 |
| III / IV 类 | 承认审查手数料更高；含专家审查 |
| MAH / DMAH | 年度管理费（海外厂须借日本持证方） |

    入口：[pmda.go.jp/english](https://www.pmda.go.jp/english/)。外国制造业者认定(FGMP)为出口前置。

  

  
    ## 拉美（巴西 / 墨西哥 / 阿根廷）

    
| 国家 | 主管 | 路径 | 要点 |
| --- | --- | --- | --- |
| 巴西 | ANVISA | Cadastro(II) / Registro(III) | 含 B-GMP；费用 BRL 量级；本地代表 |
| 墨西哥 | COFEPRIS | 卫生注册 | MRH 参考国机制；NOM 标准；本地持证人 |
| 阿根廷 | ANMAT | DoC(I/II 自主声明)/注册 | HELENA 系统；AAR 授权代表 |

    入口：[gov.br/anvisa](https://www.gov.br/anvisa/pt-br) · [gob.mx/cofepris](https://www.gob.mx/cofepris)。

  

  
    ## 东南亚（东盟 CSDT 框架）

    东盟医疗器械指令(AMDD) 推 CSDT 通用技术文档，按 A/B/C/D 类分级，本地 AR/CAB 持证。

    
| 国家 | 主管 | 特点 |
| --- | --- | --- |
| 印尼 | Kemenkes | LAR 持证人；Halal 要求；e-Regalkes 系统 |
| 泰国 | Thai FDA (MDC) | Listing/Notification/Licensing 三通道 |
| 马来西亚 | MDA | CAB 符合性评估；MeDC@St |
| 新加坡 | HSA | SHARE 参照；abridged/immediate 路径 |
| 越南 | MOH (DMEC) | Decree 98/2021；MAH 持证 |
| 菲律宾 | FDA (CDRRHR) | CMDN/CMDR；LTO + AR |

    东盟内部可"参照国"互认（如新加坡 HSA 已批，他国加速），显著缩短周期。费用普遍低于欧美日。

  

注册周期·费用·有效期对比枢纽 · 注册工程师资料系列 · 费用核实于 2026-08（FY2026/MDUFA V）· 以各监管机构当年公示为准


---

*本枢纽由「注册老炮」原创整理，供医疗器械注册合规参考。*
