# 医疗器械注册审评实操 FAQ（官方答疑提炼）

> 徽章：阶段④⑤（申报-审评） ｜ 市场：中国 ｜ 类别：全品类 ｜ 核验：官方源核实（2026-08-28）
> 类型：实操 FAQ ｜ 状态：就绪 ｜ 格式：MD ｜ 保密：公开
> 来源：天津市药监局《医疗器械上市前工作指引》系列（2024 年 23 期/35 期、2025 年 15 期〔总第 58 期〕、2024-04 注册申报九问）等官方公开答疑，按自有逻辑重编为通用 FAQ；法规条款以国家药监局规定为准

> 用途：RAG 离线查询高频问题直接答（对应喂料总台账 P1「天津局上市前指引」销项）

---

## 一、生物相容性与生物学评价

**Q1 生物学评价是否必须提交生物学试验报告？**
**A**：不是必须。生物学试验只是生物学评价可采取的一种路径。注册申报时可根据 GB/T 16886.1-2022、2021 年 121 号公告附件 5 及《医疗器械生物学评价和审查指南》要求，结合产品实际选择适宜的生物学评价方法（可论证豁免试验）。

**Q2 与患者直接或间接接触的器械，生物学评价资料应包括哪些内容？**
**A**（六要素）：
1. 产品所用材料及与人体接触性质；设计和生产可能引入的污染物、残留物、析出物（滤沥物/蒸发物）、降解产物、加工残留物；与器械直接接触的包装材料信息
2. 产品物理/化学信息与材料表征（如适用）；物理作用可能产生生物学风险的应评价
3. 生物学评价的策略、依据和方法
4. 已有数据和结果的评价
5. 选择或豁免生物学试验的理由和论证
6. 完成评价所需的其他数据

**Q3 手术器械类产品什么情况下可豁免生物学试验？**
**A**：依据 GB/T 16886.1-2022 的豁免原则——与已上市器械材料组成、接触性质、接触时间相同或更优，且无新增风险源（如新增加工残留、灭菌变化、降解产物）时，可通过"材料等同性论证 + 已有数据评价"路径豁免试验；具体以审查指南和审评要求为准（官方答疑原文含细化情形，申报前对照产品实际判断）。

## 二、临床评价

**Q4 通过同品种路径提交临床评价资料，如何判定适用范围等同性？**
**A**：依据《医疗器械临床评价等同性论证技术指导原则》（2021 年 73 号）：比较申报产品与对比器械的适用范围及临床使用相关信息，充分识别、详细阐述并科学评价差异。
- 适应证不同**不一定**导致适用范围不同：如不同适应证对使用具有同质性（例：强脉冲光治疗仪"良性色素性表皮和皮肤病变、良性皮肤血管性病变及脱毛"，雀斑/老年斑/黄褐斑/毛细血管扩张等适应证同质）→ 可判等同
- 适用范围不同引起临床安全有效性**显著差异**的 → 判不等同（例：肌功能矫治器"替牙期儿童" vs 对比器械"恒牙期非骨性"，生长阶段不同、安全有效性显著差异）

**Q5 第二类医疗器械如何确定临床评价路径？**
**A**：依据 CMDE 相关产品临床评价推荐路径文件 +《决策是否开展医疗器械临床试验技术指导原则》（2021 年 73 号）。
- 推荐路径标注"临床试验"的，通常为高风险器械，原则上需开展临床试验
- 可免临床试验情形（举例）：①前代产品未在中国获准上市、申报产品为其设计变更，可用已有数据（非临床研究/前代临床试验/境外临床数据）证明符合安全和性能基本原则；②按《接受医疗器械境外临床试验数据技术指导原则》提交境外临床数据综合证明；③前代产品已在中国获准上市、申报产品为设计变更（迭代关系：同一注册申请人、相同适用范围、技术特征和生物学特性相似）

## 三、风险管理

**Q6 依据 GB/T 42062，风险管理文档应包含哪些内容？**
**A**（九要素）：
1. 风险管理组织
2. 产品组成
3. 符合的安全标准
4. 预期用途、与安全性有关特征的判定
5. 可能危险的判定
6. 降低风险的控制措施
7. 控制措施后剩余风险的估计与评价
8. 风险管理计划实施情况评审
9. 生产和生产后活动收集与评审信息

## 四、软件（现成软件/外部软件环境）

**Q7 现成软件与医疗器械软件的关系分几类？**
**A**：两类——①现成软件作为医疗器械软件组成部分（现成软件组件，如外包开发的软件）；②现成软件作为软件运行环境组成部分（外部软件环境，如 Windows 10、MySQL）。

**Q8 全部使用现成软件组件，如何提交研究资料？**
**A**：按《医疗器械软件注册审查指导原则（2022 年修订版）》第八章第（三）节 1：提交现成软件组件研究报告，条款与自研软件相同，但需基于安全性级别说明，适用条款至少包括：软件标识、安全性级别、运行环境、风险管理、需求规范、验证与确认、缺陷管理、核心功能、结论；不适用条款详述理由。

**Q9 产品适用于外部软件环境，应提供什么资料？**
**A**：按上述指导原则第八章第（三）节 2：提交外部软件环境评估报告，内容包括安全性级别、软件标识、功能用途、运行环境、风险管理、验收管理、维护计划、结论；详尽程度取决于软件安全性级别。

**Q10 手术计划软件何时可作为二类器械申报？**
**A**：由光盘/网络下载安装程序组成、利用影像信息及分析处理结果、用于**牙科、耳鼻喉术前**制定手术计划或方案的可作为二类申报；用于其他类型手术术前计划的不作为二类。

## 五、注册检验与延续

**Q11 定制式义齿金属烤瓷工艺型号可覆盖金属铸造工艺型号吗？**
**A**：不可以。按《定制式义齿注册技术审查指导原则》，注册检验选择的典型型号须能覆盖申报的全部工艺；固定义齿中金属铸造与金属烤瓷工艺应分别检测。

**Q12 延续注册申请时间如何判定（官方口径）？**
**A**：以申请人**首次申请延续注册的时间**判定是否在届满 6 个月前（47 号令/48 号令第 82 条）；但**补正后提交及受理不得晚于注册证有效期届满之日**，届满后提交补正资料不予受理。新强标实施导致实质变化的，先办变更注册再延续（121 号公告/122 号公告要求）。

**Q13 第二类医疗器械注册证注销的受理条件与材料？**
**A**（天津市口径，全国类似）：受理条件=尚在有效期内的二类注册证、注册人主动申请注销。材料=①注销申请表 ②原因及情况说明 ③注册证及其附件原件 ④资料真实性自我保证声明。程序=政务服务窗口形式审查+行政审核 → 准予注销并公告。

## 六、地方审评服务动态（了解即可）

- 天津试行**第二类医疗器械审评审批事前指导**：非临床资料/质量体系/临床评价提前介入咨询；一般技术问题受理后 40 个工作日研判，临床试验方案预审查可请专家交流会——省局服务升级趋势，注册人可善用
- 以上以各省局最新通知为准

## 七、官方入口

| 用途 | 入口 |
|---|---|
| 天津市上市前工作指引系列 | scjg.tj.gov.cn（天津市场监管委官网 → 医疗器械上市前工作指引栏目） |
| 天津事前指导通知 | 天津市药监局官网（《关于做好第二类医疗器械审评审批事前指导有关事宜的通知（试行）》） |
| 通用指导原则 | nmpa.gov.cn / cmde.org.cn（临床评价 73 号、软件 2022 修订、定制式义齿等） |

## 八、诚实边界与时效
- 本 FAQ 为官方公开答疑的通用化提炼（去地域化），条款以国家药监局最新规定为准；地方执行细节以当地药监为准
- 免临床试验/豁免试验等判定，最终以申报时审评意见为准
- 本文为专业参考，不构成法规意见

*注册审评实操 FAQ · 提炼 2026-08-28 · 版权 © 2026 注册老炮*
