# 骨科手术器械 / 骨科手术器械 / 骨科手术器械 — 全球医疗器械注册路径汇编（含拉美与东南亚）

> 编制日期：2026-08-13 ｜ 适用产品：运动医学 / 关节镜无源手术器械
> 覆盖：中国、美国、欧盟、日本、拉美（巴西/墨西哥/阿根廷）、东南亚（印尼/泰国/马来/越南/新加坡/菲律宾）
> 注：本 Markdown 为 HTML 汇编的 IMA 存储版；周期/费用为行业参考值，以官方最新公告为准。

## 〇、各市场官方分类库 / 注册入口直达
| 市场 | 官方入口 |
|---|---|
| 中国 | NMPA 分类界定：https://www.nmpa.gov.cn（医疗器械分类目录）/ CMDE 审评：https://www.cmde.org.cn |
| 美国 | FDA 产品分类库：https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfPCD/classification.cfm ｜ 510(k) 数据库：https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm |
| 欧盟 | EUDAMED：https://webgate.ec.europa.eu/eudamed ｜ MDR 法规：https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=CELEX:32017R0745 |
| 日本 | PMDA 审查资料：https://www.pmda.go.jp ｜ JMDN 分类检索：https://www.std.pmda.go.jp |
| 巴西 | ANVISA：https://www.gov.br/anvisa |
| 墨西哥 | COFEPRIS：https://www.gob.mx/cofepris |
| 阿根廷 | ANMAT：https://www.argentina.gob.ar/anmat |
| 东南亚 | 印尼 Kemenkes：https://www.kemkes.go.id ｜ 泰国 TFDA：https://www.fda.moph.go.th ｜ 新加坡 HSA：https://www.hsa.gov.sg ｜ 马来西亚 MDA：https://www.mda.gov.my ｜ 越南 DAV：https://dav.gov.vn ｜ 菲律宾 FDA：https://www.fda.gov.ph |

---

## 一、产品定义与共性

三类产品均为**无源、可重复使用（或一次性）、配套关节镜/内窥镜使用**的手动手术器械，材质多为外科不锈钢（YY/T 0294.1 / ASTM F899），部分含镍钛合金（Ni-Ti，GB/T 24627 / ASTM F2063）。

- **骨科手术器械（蓝钳 / 取物骨科手术器械）**：关节镜/内窥镜下抓取、取出游离体、软骨碎片或结石。对应中国目录 `02-15-18 内窥镜用取石器械`、`02-04 内窥镜用组织钳/异物钳`。
- **骨科手术器械（断线钳 / 关节镜剪）**：剪断、修整缝线或软组织。对应 `02-03-03 内窥镜用剪`、`02-04 剪钳`。
- **骨科手术器械（穿线钳 / 抓线钳）**：操纵缝合材料、辅助缝线穿过软组织。对应 `02-04-09~13 内窥镜用钳`、`02-15-16 内窥镜用推结器`相关类。

**关键判定**：配套内窥镜/关节镜使用的版本，各市场普遍归为中低风险（中国 II 类 / 美欧多按 II 类或 I 类可重复使用器械 / 东盟 B 类）；开放手术普通手动钳剪风险更低（中国 I 类 / 美 510(k) 豁免）。本汇编以**关节镜用版本**为基准。

---

## 二、全球注册总览表

| 市场 | 监管机构 | 本产品分类 | 注册/准入路径 | 本地代理要求 | 参考周期 |
|---|---|---|---|---|---|
| 中国 | NMPA + 省局 | **II 类**（内窥镜用） | 第二类医疗器械注册（省局） | 进口需境内责任人 | 12–18 月 |
| 美国 | FDA CDRH | **I 类**（510(k) 豁免, HRX/888.1100(b)(2)）为主；特例 **II 类** 510(k) | 企业注册+列名（I 类豁免）/ 510(k) 特例 | US Agent | I 类即时 / II 类 90–180 天 |
| 欧盟 | 公告机构 + 主管当局 | **I 类**（可重复使用器械, MDR Rule 6） | 自我声明 + CE 标识（无菌则 NB 介入） | 欧盟授权代表 EAR | 1–3 月（无菌 6–9 月） |
| 日本 | PMDA / MHLW | **I 类 / II 类**（JMDN） | I 类 TODA 通知 / II 类 RCB 认证 | MAH/DMAH + RCB | 1–2 月 / 6–12 月 |
| 巴西 | ANVISA | **II 类**（Cadastro）为主 | Cadastro 登记 / Registro 注册 | BRH 巴西注册持有人 | 6–12 月 / 12–24 月 |
| 墨西哥 | COFEPRIS | 低危 I/II 类 | 卫生注册（Registro Sanitario） | MRH 墨西哥注册持有人 | 3–6 月 / 6–12 月 |
| 阿根廷 | ANMAT | I/II 类 | I/II 类符合性声明（DoC, HELENA） | AAR 授权代理 | 2–4 月 |
| 印尼 | Kemenkes（卫生部） | A/B 类 | CSDT 卷宗（e-Regalkes） | LAR + IDAK 进口许可 | 1–3 月 / 6–12 月 |
| 泰国 | Thai FDA（MDCD） | 1/2 类 | 列名 / 通知 / 许可（参照通道） | 本地授权代表 | 1–2 月 / 3–6 月 |
| 马来西亚 | MDA | A/B 类 | 企业许可 + 产品注册（MeDC@St） | AR 授权代表 + CAB | 1–3 月 / 6–9 月 |
| 越南 | MOH（DMEC） | A/B 类 | 公告（A/B）/ 流通注册（C/D） | 本地主体 / MAH | 1–2 月 / 3–6 月 |
| 新加坡 | HSA | A/B 类 | A 类免上市前 / B 类简化（参照） | 本地注册人（Registrant） | A 即时 / B 1–3 月 |
| 菲律宾 | FDA（CDRRHR） | A/B 类 | CMDN 通知（A/B）/ CMDR 注册（C/D） | AR + 持 LTO 经销商 | 1–3 月 / 6–12 月 |

---

## 三、各市场详情

### 中国 NMPA
- **法规**：《2017 医疗器械分类目录》（2017 年第 104 号公告）；《医疗器械注册与备案管理办法》。
- **分类**：第二类（II 类）— 配套关节镜/内窥镜使用的骨科手术器械。开放手术普通手动钳剪为 I 类（市局备案）。
- **路径**：第二类 → 向省级药监局申请产品注册（注册证 5 年）；需技术要求、注册检验、临床评价（多走同品种比对）、体系核查。进口需境内责任人。
- **周期/费用**：II 类注册参考 12–18 个月。
- **✅ 真实注册证验证**：
  - `浙械注准20262040157` — 杭州思康纳「关节镜手术器械」，含蓝钳/骨科手术器械/骨科手术器械，II 类，2026-03-22 批准，有效期至 2031-03-21。
  - `渝械注准20242040110` — 重庆「关节镜用穿线钳」（骨科手术器械），II 类，非无菌可重复使用，2024-04-09 批准。
  - `冀械注准20262040005` — 河北瑞鹤「关节镜通用手术器械」，含骨科手术器械/过线器，II 类。
  - `鲁械注准20222040469` — 青岛智兴「软组织过线器」，含 Ni-Ti 过线针，II 类。
- **标准**：YY/T 0686、YY/T 0294.1、GB/T 24627、YY/T 0149、GB 18279/18280、YY/T 0466、YY/T 0316(=ISO 14971)、YY/T 0287(=ISO 13485)。

### 美国 FDA（CDRH）
- **法规**：FD&C Act §510(k)；21 CFR 878 / 888。
- **分类**：基础型、手动、可重复使用的关节镜抓钳/骨科手术器械/骨科手术器械，依 **`21 CFR 888.1100(b)(2)`**（产品代码 **HRX**）明确列为 **Class I、豁免 510(k)** 的 "manual arthroscopic instruments"（含 forceps、graspers、suture passers）。仅带特殊功能/无菌一次性/进阶宣称的变体归 **II 类 510(k)**（如 K954052、K961853 特例）。普通非关节镜手动复用钳另可归入 `21 CFR 878.4800`（I 类豁免）。
- **路径**：**I 类豁免型** — 仅 FDA 企业注册（Establishment Registration）+ 产品列名（Listing），无 510(k) 审查。**II 类特例型** — 510(k) 实质等同（SE），90 天审查基准。
- **代理**：境外企业必须指定 US Agent（FURLS）。
- **周期/费用**：I 类豁免型列名即时、仅年度企业注册费（FY2026 约 $9,200+）；II 类 510(k) 审查 90–180 天，FY2026 用户费约 $21,760（小企业可减免）。
- **✅ 分类验证（真实法规与 510(k) 记录）**：
  - **21 CFR 888.1100(b)(2)**（HRX）明文将 forceps、graspers、suture passers 等 "manual arthroscopic instruments" 列为 **Class I、豁免 510(k)** → 印证基础手动复用型默认 **I 类豁免**。
  - `K954052`（T.Korossurgical「ARTHROSCOPIC GRASPER, CUP FORCEPS AND CURETTES」）与 `K961853`（Acufex「PROLINE FAST PASS ARTHROSCOPIC NEEDLE PASSER」）为 **HRX Class II 510(k)** — 属带特殊功能/进阶宣称的**特例**，非默认路径。
  - 实务：同为 HRX 代码，基础手动复用型走 I 类豁免、特例型走 II 类 510(k)，取决于具体设计与预期用途，不可一概按 II 类。
- **标准**：21 CFR 878；ASTM F899/F138/F139；ISO 7153-1、13485、14971、10993；AAMI/ISO 11135/11137；ASTM F838；IEC 62366；21 CFR 801。

### 欧盟 MDR (EU) 2017/745
- **分类**：**I 类（可重复使用外科器械）** — 依据 MDR Rule 6：「短暂使用的外科侵入性器械一般为 IIa 类，但可重复使用的为 I 类」。标准关节镜抓钳/剪/骨科手术器械为可重复使用、无药/无能量/非植入，归 I 类。无菌供应则为 I 类（无菌），需 NB 审核无菌环节。
- **路径**：I 类 → 自我声明符合性 + EU 符合性声明 + CE 标识 + 技术文件（Annex II/III）。无菌 I 类 → NB 出证。
- **代理**：非欧盟企业必须指定欧盟授权代表（EAR），EUDAMED 登记。
- **周期/费用**：非无菌 I 类 1–3 个月；I 类（无菌）6–9 个月。
- **✅ 验证**：Arthrex、Smith & Nephew（ACUFEX）、Stryker 关节镜器械在欧盟以 CE 标识上市，复用型按 MDR I 类持 CE（由 TÜV SÜD / BSI / DEKRA 等 NB 背书）。
- **标准**：MDR Annex I（GSPR）、ISO 13485、14971、7153-1、10993、11135/11137、EN ISO 15223-1、EN 1041、ISO 17664、ISO 20417。

### 日本 PMDA / MHLW
- **分类**：I 类（一般）/ II 类（管理）。对应 JMDN（如 `361030 関節鏡用把持鉗子`）。手动复用型多倾向 I 类（一般），但关节镜专用/功能型可能为 II 类（管理）——**须按具体 JMDN 编码在 PMDA 数据库确认**，不可直接假定为 I 类。
- **路径**：I 类 → TODA（第三者认定机构）通知；II 类 → RCB（登录认证机构）认证；III/IV 类 → MHLW 批准。外国制造商需外国制造业者认定。
- **代理**：必须指定 MAH/DMAH；II 类由 RCB 认证。
- **周期**：I 类 1–2 月；II 类 6–12 月。
- **✅ 验证**：Arthrex Japan、Smith & Nephew Japan 持有相应 JMDN 产品上市许可/认证。
- **⚠️ 分类待核验**：「手动复用型多倾向 I 类」为合理推断，非逐码确认。手动外科钳剪在日多归 I 类（一般，如手术刀），但关节镜专用型常划为 II 类（管理）。申报前须以 PMDA/JMDN 查询结果为准。
- **标准**：JIS T 0304(=ISO 14971)、JIS T 0601(=IEC 60601)、ISO 13485、JIS T 10993、PAL GMP。

### 巴西 ANVISA
- **分类**：II 类（Cadastro）为主，部分 III 类（Registro）。
- **路径**：Cadastro（低风险简易登记）/ Registro（高风险完整卷宗 + B-GMP）。
- **代理**：必须指定 BRH（巴西注册持有人）；INMETRO（适用时）。
- **周期**：Cadastro 6–12 月；Registro 12–24 月。
- **验证**：Smith & Nephew、Arthrex、Stryker 持 ANVISA 注册。
- **标准**：ANVISA RDC 系列、INMETRO、ISO 13485、14971、10993、ABNT NBR。

### 墨西哥 COFEPRIS
- **分类**：I / II 类（低风险/中低）。复用关节镜钳通常 I 或 II 类。
- **路径**：卫生注册（Registro Sanitario）。2026 年起第三方审查被禁，COFEPRIS 直接审评。
- **代理**：必须指定 MRH（墨西哥注册持有人）。
- **周期**：I 类 3–6 月；II 类 6–12 月。
- **标准**：NOM-241-SSA1-2021（标签）、NOM-220-SSA1（GMP）、NOM-237（灭菌）、ISO 13485、14971、10993。

### 阿根廷 ANMAT
- **分类**：I / II 类。复用关节镜钳多 I 或 II 类。
- **路径**：I/II 类 → 符合性声明（DoC, Declaración de Conformidad）经 HELENA 系统；III/IV 类 → ANMAT 审批。近期 Disposición 64/2025 更新路径。
- **代理**：必须指定 AAR（授权代理）。
- **周期**：DoC 2–4 月；III/IV 类 12–18 月。
- **标准**：ISO 13485、14971、IRAM（等同 ISO）、10993、ANMAT 指南。

### 东南亚（ASEAN CSDT 框架，A–D 类）
- **印尼 Kemenkes**：A/B 类；e-Regalkes + CSDT；需 LAR + IDAK。周期 A 1–3 月 / B 6–12 月。
- **泰国 Thai FDA（MDCD）**：1/2 类；列名/通知/许可，可走参照通道（美/欧/澳/加/日）。需本地授权代表。周期 1–2 月 / 3–6 月。
- **马来西亚 MDA**：A/B 类；企业许可 + 产品注册（MeDC@St）+ CAB 评估。需 AR + CAB。周期 1–3 月 / 6–9 月。
- **越南 MOH（DMEC）**：A/B 类；公告（A/B）/ 流通注册（C/D），Decree 98/2021。需本地主体/MAH。周期 1–2 月 / 3–6 月。
- **新加坡 HSA**：A/B 类；A 类免上市前，B 类简化（参照）。需本地注册人。周期 A 即时 / B 1–3 月。
- **菲律宾 FDA（CDRRHR）**：A/B 类；CMDN（A/B）/ CMDR（C/D），需 LTO。需 AR + 持 LTO 经销商。周期 1–3 月 / 6–12 月。
- **标准（通用）**：ASEAN CSDT、ISO 13485、14971、10993；各国国标（SNI/TISI/TCVN/QCVN）及 Halal（印尼部分适用）。

---

## 四、技术标准汇总（三类产品通用）

| 标准 | 主题 | 适用环节 |
|---|---|---|
| ISO 7153-1:2016 | 外科器械材料（不锈钢/钛） | 材料合规 |
| ASTM F899 / F138 / F139 | 外科器械/植入级不锈钢 | 材料（美/国际） |
| GB/T 24627 / ASTM F2063 | 镍钛合金（Ni-Ti）材料 | 含 Ni-Ti 部件 |
| ISO 13485 | 医疗器械质量管理体系 | 全市场通用 |
| ISO 14971 (=YY/T 0316) | 风险管理 | 技术文件核心 |
| ISO 10993 系列 | 生物学评价 | 与人体接触部件 |
| ISO 11135 / 11137 (=GB 18279/18280) | EO/辐照灭菌 | 无菌供应产品 |
| ISO 11607 | 无菌包装 | 无菌供应产品 |
| ISO 17664 | 再处理说明 | 可重复使用器械 |
| ISO 15223-1 / EN 1041 | 标签与信息 | 标签合规 |
| IEC 62366 | 可用性工程 | 人机交互 |
| YY/T 0686 / 0294.1 | 中国关节镜配套/不锈钢 | 中国注册 |
| 21 CFR 801 / 878 | 美国标签与通用外科器械 | 美国 FDA |

> 非无菌、可重复使用提供（如渝械注准20242040110「以非无菌状态提供，可重复使用」）时，灭菌与生物相容要求显著低于无菌一次性产品，但仍需材料、风险管理和标签合规。

---

## 五、注册代理 / CRO 推荐（按市场）

| 市场 | 推荐机构（示例） | 备注 |
|---|---|---|
| 全球/多市场 | Emergo by UL、SGS、TÜV SÜD、Intertek、NAMSA | 法规咨询/CRO/测试/NB |
| 中国 | 奥咨达、国瑞中安、瑞旭(CIRS)、海河生物、泰格医药(器械线) | 注册检验/同品种临床评价 |
| 美国 | Emergo、Rook Quality、Promedica、NAMSA | 510(k)/US Agent |
| 欧盟 | Emergo、BSI、TÜV SÜD、DEKRA、CROMSOURCE | EU AR/MDR/NB |
| 日本 | Asia Actual Japan、JFMDA 关联、Bureau Veritas Japan | MAH/DMAH/RCB/JMDN |
| 拉美 | Asia Actual、Boccuzzi（巴西）、Verichart（墨西哥） | BRH/MRH/AAR 持有 |
| 东南亚 | Asia Actual、TÜV SÜD Asia、SGS、本地顾问 | LAR/AR 持有/CSDT/参照通道 |

**通用建议**：优先选目标市场有本地实体与成功案例的代理；东盟可借 Asia Actual 等多国一站式能力，并利用参照/信赖通道（引用美/欧已批证据）缩短周期。

---

## 六、资料来源与免责

- 中国：NMPA《2017 医疗器械分类目录》；省级药监局公开注册证数据库。
- 美国：FDA 510(k) 公开数据库（accessdata.fda.gov、innolitics.com、regdatalab.com）；21 CFR 878/888。
- 欧盟：Regulation (EU) 2017/745 附录 VIII；MDCG 2021-24 分类指南。
- 日本：PMD Act；PMDA/JMDR；JMDN。
- 拉美：ANVISA RDC；COFEPRIS NOM；ANMAT HELENA/Disposición 64/2025。
- 东南亚：各国医疗器械法（泰国 MD Act 2562、马来 Act 737、越南 Decree 98/2021、菲律宾 AO 2020-0014）；ASEAN CSDT；HSA SHARE。
- 技术标准：ISO/IEC/ASTM/GB/YY/JIS/NOM 官方文本。

**免责声明**：本汇编为合规路径速查与交叉验证参考，周期/费用/分类判定均为行业参考值，不构成法律或监管意见。实际注册前请以目标市场最新官方公告为准，并结合产品具体预期用途、材质、无菌状态与风险特征进行正式分类判定；建议委托具备资质的本地代理/RA 团队执行。


---

*本枢纽由「注册老炮」原创整理，供医疗器械注册合规参考。*
