# 风险管理知识库（专题实操版）

风险管理文件（Risk Management File）是每份医疗器械注册案卷的必备文件——无论中国 NMPA、美国 510(k)/PMA、欧盟 MDR 还是日本 PMDA，审评首先看的都是"风险是否被识别、评价与控制"。本知识库提供**六步流程实操 + 危害清单 + 报告框架**，官方链接经核验可直达。

> 制作日期：2026-08-27 ｜ 链接来源：复用注册枢纽已核验清单（2026-08-14 浏览器级复核）

---

## 一、全球标准与法规对照

同一套风险管理，全球落地载体不同，但都指向 ISO 14971 的方法论。

| 市场 | 标准 / 法规 | 说明 |
| --- | --- | --- |
| 国际 | ISO 14971:2019 | 风险管理通用框架（风险分析→评价→控制→评审） |
| 中国 | **GB/T 42062-2022**（等同采用 ISO 14971:2019） | 现行国标；旧版 YY/T 0316（等同 ISO 14971:2007）已被替代 |
| 美国 | ISO 14971（FDA 认可共识标准）+ 21 CFR 820.30 设计控制 | FDA 将 ISO 14971 作为设计控制中风险分析的认可标准 |
| 欧盟 | MDR Annex I GSPR（第 3-9 条风险要求）+ **EN ISO 14971**（协调标准） | 协调标准提供"符合性推定"，公告机构按此审风险文件 |
| 日本 | JIS T 0304（等同 ISO 14971） | 日本 PMDA 认可的风险管理标准 |

> 关键提示：中国《医疗器械注册申报资料要求及说明》（2021 年第 121/122 号公告）在非临床资料中明确要求提交风险管理资料；欧盟 MDR Annex II 技术文档第 5 章要求"获益-风险分析与风险管理"。风险管理不是质量体系文件的附属，是**独立技术文件**。

---

## 二、官方入口直达（已核验）

| 项目 | 官方入口 | 说明 |
| --- | --- | --- |
| ISO 14971:2019 标准页 | [iso.org/standard/72704.html](https://www.iso.org/standard/72704.html) | 标准摘要、范围、购买入口 |
| ISO/TR 24971:2020 应用指南 | iso.org 检索「ISO/TR 24971」 | 风险管理应用指导（配合 14971 使用） |
| GB/T 42062-2022 全文 | [国家标准全文公开系统 openstd.samr.gov.cn](https://openstd.samr.gov.cn/bzgk/gb/) 内搜索「42062」 | **零成本在线阅读**现行国标 |
| FDA 认可标准数据库 | [FDA Recognized Standards](https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-assistance/recognition-standards-medical-devices) | 查 ISO 14971 在美认可范围 |
| FDA 设计控制总入口 | [FDA Device Advice](https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-assistance) | 设计控制/质量体系/510(k) 官方导航 |
| FDA《Process Validation》(2011) | [FDA Process Validation PDF (UCM070336)](https://www.fda.gov/downloads/Drugs/GuidanceComplianceRegulatoryInformation/Guidances/UCM070336.pdf) | 过程验证三阶段权威指南 |
| 欧盟 MDR 法规原文（Annex I GSPR） | [EC Health · Medical Devices](https://health.ec.europa.eu/medical-devices-sector) | 法规全文入口 |
| 欧盟协调标准库 | [EC Harmonised Standards](https://health.ec.europa.eu/medical-devices-topics-interest/harmonised-standards_en) | 查 EN ISO 14971 协调标准引用情况 |
| MDCG 指南库 | [MDCG Guidance](https://health.ec.europa.eu/medical-devices-sector/new-regulations/guidance-mdcg-endorsed-documents-and-other-guidance_en) | ⚠️ 经核验：无风险管理专项指南；风险要求见 MDR GSPR + 协调标准 |

---

## 三、风险管理六步流程（ISO 14971:2019）

写风险管理报告时按此顺序组织证据链：

### 第 1 步：风险分析
- 确定预期用途与**可合理预见的误用**（misuse）
- 识别与器械有关的**危险**（见下方危害清单）
- 对每个危险情况**估计风险**（严重度 × 发生概率）

### 第 2 步：风险评价
将估计风险与**可接受准则**比较，判定是否需要风险控制。

### 第 3 步：风险控制
按优先级：① 本质安全设计（消除/降低）→ ② 防护措施 → ③ 安全信息（警告/说明书）；验证控制有效性；评估每个剩余风险是否可接受。

### 第 4 步：综合剩余风险评价
所有风险控制后，整体剩余风险是否可接受（结合获益-风险判断）。

### 第 5 步：风险管理报告（评审）
汇总输出风险管理报告，作为注册资料提交。

### 第 6 步：生产与生产后活动
收集上市后数据（PMS/不良事件/召回），反馈更新风险分析——与上市后监管技能形成闭环。

---

## 四、危害识别清单（按类别排查）

| 危害类别 | 排查要点 | 示例 |
| --- | --- | --- |
| 能量危害 | 电气/机械/热能/辐射/声能 | 漏电、运动部件夹伤、过热、EMI |
| 生物学危害 | 生物相容性、微生物、生物源材料 | 细胞毒性、感染、致敏 |
| 化学危害 | 材料析出、降解产物、消毒剂残留 | 增塑剂析出、EO 残留 |
| 操作危害 | 使用错误、误用、功能失效 | 参数设置错误、误操作、软件故障 |
| 信息危害 | 标签/IFU 不完整或误导 | 警告缺失、再处理程序不清、禁忌不明确 |

> 提示：复用外科器械（如关节镜钳）风险分析重点——锐利件断裂、重复灭菌老化（NiTi 等材料湿热灭菌性能衰减）、清洁不彻底导致感染、再处理程序不当等，须在 IFU 写清经确认的再处理程序。

---

## 五、风险矩阵与可接受准则

| 严重度 \ 概率 | 极低 | 低 | 中 | 高 |
| --- | --- | --- | --- | --- |
| 灾难（死亡/永久伤害） | 中 | 高 | 高 | 不可接受 |
| 严重（需医疗介入） | 低 | 中 | 高 | 高 |
| 轻微（临时不适） | 低 | 低 | 中 | 中 |
| 可忽略 | 可接受 | 低 | 低 | 中 |

- **可接受准则**由公司按产品定位制定并经管理层批准（如：灾难类不可接受；严重类须控制到中以下）。
- 每个危险情况都要有：风险估计 → 可接受性判定 → 控制措施（如需）→ 控制后残余风险评估。

---

## 六、风险管理报告框架

1. **产品与预期用途**：描述、预期用途、适应证、目标人群、使用环境、可合理预见的误用
2. **危害识别清单**：逐类危害 + 危险情况描述
3. **风险估计与评价**：风险矩阵、可接受准则、逐项评价结论
4. **风险控制措施**：按优先级列表、控制有效性验证（与设计验证/确认记录互相引用）
5. **残余风险评价**：每项控制后残余风险 + 综合剩余风险判定
6. **获益-风险分析**：临床获益 vs 整体剩余风险，结论是否可接受
7. **生产后活动**：PMS 数据反馈机制、定期评审安排
8. **评审记录**：风险管理评审会议纪要、批准签字

---

## 七、风险管理文件在各国案卷中的位置

| 市场 | 案卷位置 | 要点 |
| --- | --- | --- |
| 中国 | 注册申报资料·非临床资料（风险管理研究/报告） | 依据 121/122 号公告；与技术要求、检验报告呼应 |
| 美国 | 510(k)/PMA 提交材料中的风险分析部分 | 与实质等同（SE）对比、性能测试结合呈现 |
| 欧盟 | Annex II 技术文档第 5 章获益-风险 + Annex I GSPR 符合性 | 公告机构重点审；III 类还须 SSCP 公开摘要体现风险-获益 |
| 国际 | IMDRF STED 技术文档风险模块 | 按 STED 六章撰写一次，映射各国章节 |

---

## 八、常见误区

- ❌ 把风险管理写成质量体系文件的一部分 → 它是独立技术文件，须单独成册
- ❌ 直接套模板不按产品实际分析 → 审评一眼识破，重点看危害识别的"产品相关性"
- ❌ 风险管理做完就归档 → 变更（材质/工艺/灭菌/软件）触发风险再评估
- ❌ 忽略生产后数据 → ISO 14971 明确要求 PMS 数据反馈闭环

---

## 九、边界与时效

- 本知识库提供框架与要点，不替代审评机构对具体产品的裁定；可接受准则需公司按产品定位制定并经管理层批准。
- 标准会更新（GB/T 42062 现行、ISO 14971 以最新版为准），使用前核对标准版本与各国认可状态。
