# SaMD 知识库（专题实操版）

带软件功能的器械（嵌入式软件 / 独立软件 SaMD）和所有与人交互的器械，审评重点会转向软件生命周期、网络安全与可用性工程（人因）。本知识库提供**身份判定 → 风险分类 → 文档组织 → 网络安全评估**的可操作内容，官方链接经核验可直达。

> 制作日期：2026-08-27 ｜ 链接来源：复用注册枢纽已核验清单（2026-08-14 浏览器级复核）

---

## 一、先判断：你的产品需要吗

| 产品特征 | 软件要求 | 人因要求 |
| --- | --- | --- |
| 含嵌入式软件（MCU/固件） | **IEC 62304 全生命周期 + 网络安全评估** | 有用户界面则适用 |
| 独立软件（SaMD，手机 App/分析软件） | **IEC 62304 + IMDRF SaMD 分类 + 网络安全** | 交互界面重点审 |
| 纯无源机械（如手动关节镜钳） | 通常不适用（无软件） | **仍适用**：IFU 可理解性、操作力、再处理流程可用性 |

> 关键提示：复用器械的清洗/再处理流程是人因审评重点——使用者能否正确理解 IFU 并按经确认的程序操作。纯机械产品可跳过软件章节，但别跳过人因。

### SaMD vs 非医疗器械软件判定要点

| 判定维度 | 属于医疗器械（SaMD） | 通常不属于（健康/生活类） |
| --- | --- | --- |
| 医疗用途宣称 | 诊断/治疗/监测/预防疾病 | 仅健康记录/生活方式/健身追踪 |
| 输出用途 | 用于临床决策或患者管理 | 一般信息/娱乐/教育（无医疗宣称） |
| 监管态度 | 各国按医疗器械管理 | 以各国监管裁定为准 |

> 中国：按《医疗器械软件注册审查指导原则》判定；美国：FDA 软件指南（SaMD 属于 device software functions）；欧盟：MDR 规则 11。边界产品建议走官方预沟通/分类界定。

---

## 二、IMDRF SaMD 风险分类（N12）

独立软件按 SaMD 管理，风险分类 I–IV（按对患者影响的严重度 × 信息提供的情境）。

| 信息提供情境 \ 对患者影响 | 严重（death/serious deterioration） | 中等（non-serious） | 轻微（minor） |
| --- | --- | --- | --- |
| 驱动临床管理（治疗/监测） | IV | III | II |
| 告知临床管理（信息提示） | III | II | I |
| 提供临床信息（参考） | II | I | I |

> 分类越高，监管要求越严（呼应临床评价：MDCG 2020-1 软件临床评价指南）。官方文档：[IMDRF 文档库](https://www.imdrf.org/documents)（N12 风险分类 / N14 等）。

---

## 三、IEC 62304（软件生命周期过程）

| 阶段 | 要点 |
| --- | --- |
| 需求 | 软件需求规格（SRS）：功能/性能/接口/安全需求 |
| 架构与详细设计 | 架构图、模块划分、COTS/SOUP（第三方软件）清单 |
| 实现与验证 | 单元/集成/系统测试，缺陷管理 |
| 发布与维护 | 版本控制、变更管理 |
| 安全分类 | A/B/C 级（按失效后果）决定过程严格程度 |

**安全分类 A/B/C 对照：**

| 等级 | 失效后果 | 过程严格度 |
| --- | --- | --- |
| A 级 | 不可能造成伤害 | 基础过程 |
| B 级 | 可能造成非严重伤害 | 中等过程（含详细设计） |
| C 级 | 可能造成死亡或严重伤害 | 最严格过程（全生命周期文档） |

---

## 四、FDA：软件三级关注（Major / Moderate / Minor）

| 关注等级 | 判定 | 提交深度 |
| --- | --- | --- |
| Major | 软件失效可致死亡/重伤 | 完整文档（需求/架构/验证/风险） |
| Moderate | 失效可致轻伤 | 中等文档 |
| Minor | 失效不直接威胁安全 | 简要文档 |

---

## 五、欧盟 MDR：软件分类规则 11

MDR Annex VIII 规则 11：提供诊断/治疗决策信息的软件 → IIa 类起；若用于监测生理过程等特定情形升级至 IIb/III 类（按最新指南与公告机构实践裁定）。

> 提示：规则 11 分类涉及较多边界情形（是否驱动决策、是否监测生命体征等），建议结合 MDCG 相关指南与公告机构意见确定，必要时走分类咨询。

---

## 六、网络安全（MDCG 2019-16 / FDA / SBOM）

| 文件 | 完整标题 | 要点 |
| --- | --- | --- |
| MDCG 2019-16 rev.1 | Guidance on cybersecurity for medical devices | 欧盟医疗器械网络安全要求（威胁建模、SBOM、漏洞管理） |
| FDA 网络安全指南 | 指南库检索「Cybersecurity in Medical Devices」 | 含 SBOM（软件物料清单）要求，2023 版扩展 |
| 中国 | CMDE《医疗器械网络安全注册审查指导原则》（修订版） | 网络安全注册资料要求 |

### 网络安全评估清单

- [ ] 威胁建模：识别资产、威胁源、攻击路径（STRIDE/攻击树）
- [ ] SBOM（软件物料清单）：所有第三方组件/开源组件清单及版本
- [ ] 漏洞管理计划：漏洞接收渠道、评估与修复时限、补丁发布机制
- [ ] 安全更新机制：如何发布安全补丁、如何通知用户
- [ ] 上市后漏洞监测：持续义务（呼应上市后监管技能），SBOM 随版本更新
- [ ] 与风险分析联动：网络安全风险纳入 ISO 14971

---

## 七、人因 / 可用性工程（IEC 62366-1）

| 环节 | 内容 |
| --- | --- |
| 用户界面规范 | 预期用户/使用场景/使用环境定义 |
| 关键任务识别 | 识别"关键任务"（执行失误可能伤害用户的步骤） |
| 形成性评估 | 原型测试、迭代改进（不要求代表性样本） |
| 总结性评估 | 代表性用户 + 最坏情况，证明使用错误可控 |
| 与风险管理联动 | **使用错误（use error）是危害源**，须纳入 ISO 14971 风险分析 |

FDA 指南：*Applying Human Factors and Usability Engineering to Medical Devices*（指南库检索获取）。

---

## 八、软件文档清单（注册申报自查）

- [ ] 软件描述文档（功能、架构、运行环境）
- [ ] 软件需求规格（SRS）
- [ ] 软件架构设计文档
- [ ] SOUP/COTS 清单（第三方软件）
- [ ] 软件测试记录（单元/集成/系统）
- [ ] 软件缺陷管理记录
- [ ] 软件版本发布与变更记录
- [ ] 网络安全评估文档（威胁建模、SBOM、漏洞管理计划）
- [ ] 可用性工程文件（形成性 + 总结性评估，如适用）
- [ ] 软件安全分类判定依据（IEC 62304 A/B/C；FDA 三级关注；IMDRF N12 类）

---

## 九、官方入口直达（已核验）

| 项目 | 官方入口 | 说明 |
| --- | --- | --- |
| IMDRF 文档库 | [imdrf.org/documents](https://www.imdrf.org/documents) | SaMD 框架（N12 风险分类 / N14）等国际协调文件 |
| MDCG 指南库（MDCG 2019-16） | [MDCG Guidance](https://health.ec.europa.eu/medical-devices-sector/new-regulations/guidance-mdcg-endorsed-documents-and-other-guidance_en) | 网络安全指南在 New technologies 分类 |
| EC Health · Medical Devices | [EC Health](https://health.ec.europa.eu/medical-devices-sector) | 欧盟软件/网络安全法规入口 |
| FDA 指南库 | [Search FDA Guidance Documents](https://www.fda.gov/regulatory-information/search-fda-guidance-documents) | 搜「Software Contained in Medical Devices」「Applying Human Factors」「Cybersecurity」 |
| FDA Device Advice | [fda.gov Device Advice](https://www.fda.gov/medical-devices/device-advice-comprehensive-regulatory-assistance) | 软件/人因资源导航 |
| CMDE 指导原则专栏 | [cmde.org.cn](https://www.cmde.org.cn/) | 中国软件注册/网络安全指导原则 |
| IEC 62304 / IEC 62366 标准 | iso.org / iec.ch 检索标准号 | 标准正文购买（摘要零成本） |

---

## 十、常见误区

- ❌ 纯机械产品以为"软件/人因与我无关" → 人因（IFU/操作/再处理可用性）对所有器械适用
- ❌ 软件文档用模板凑 → 三级关注等级定错或 SOUP 清单不全，是审评高频发补点
- ❌ 网络安全只在申报时做一次 → 上市后漏洞管理（SBOM 更新）是持续义务
- ❌ 人因测试找自己同事当用户 → 总结性评估须代表性用户 + 最坏情况，否则结论不被认可
- ❌ 使用错误不纳入风险分析 → ISO 14971 要求使用错误作为危害源分析（与人因评估闭环）

---

## 十一、边界与时效

- 本知识库提供框架与要点，不替代审评机构对具体产品的裁定；软件分类边界（尤其 AI 软件、健康 App）建议走官方预沟通/分类界定。
- 法规/指南更新频繁（FDA 软件与网络安全指南滚动改版、IMDRF 文档更新、EU 协调标准滚动更新），使用前点开官方检索入口复核最新版本。
